= Controller SHI Heat Pump

Runs a Novelan / Alpha Innotec (SHI) heat pump preferably on PV surplus and protects the battery for the household.

== Overview

This Controller is designed for setups where the heat pump has its own, cheaper electricity tariff: PV and battery should serve the household first (household electricity is more expensive), and the heat pump may only be supplied by them when the forecast guarantees that the household stays covered.

The Controller supports both wiring topologies via the `Heat pump position` configuration. The Meter-Type of the heat pump device must be configured to match (`BEHIND_GRID_METER` -> `CONSUMPTION_METERED`, `GRID_SIDE_OF_GRID_METER` -> `CONSUMPTION_NOT_METERED`); the Controller raises the `MeterTypeMismatch` warning otherwise.

* **`BEHIND_GRID_METER`** (default, standard installation — grid meter at the grid connection point): The heat pump is part of the grid measurement, so the Balancing Controller would serve it from the battery by default. This Controller therefore *limits* ESS discharge (`SetActivePowerLessOrEquals`) to the household demand plus the allowed support power. The household demand is derived from the power flows (grid + battery discharge, minus the heat pump) and is deliberately *not* capped at the discharge the battery happens to deliver already: it is what the household needs, whether the battery or the grid is currently covering it. Capping it would pin an idle battery at 0 W and prevent the Balancing Controller from serving the household from it at all. The surplus calculation adds the current heat-pump power back, so the heat pump does not eat its own surplus signal. If the `PredictorManager` provides a prediction for the heat-pump channel (add e.g. `heatPump0/ActivePower` to the predictor's channel addresses), it is subtracted from the consumption prediction for the night reserve; otherwise the reserve stays conservative.
* **`GRID_SIDE_OF_GRID_METER`**: The heat pump is connected upstream of the grid meter; its consumption is invisible at the balancing point and the battery never serves it by default (fail-safe by wiring). PV surplus leaving the segment (grid export) physically flows through the heat-pump branch. Left alone, the Balancing Controller would charge the battery with that PV, so while the heat pump draws power the Controller *forces* its share out of the segment (`SetActivePowerGreaterOrEquals`): the part of the surplus it consumes, plus — while support is allowed — battery power for whatever the surplus does not cover. The export is capped at the heat pump's current consumption, so the battery keeps everything the heat pump leaves. Battery power is only forced for an uncovered gap seen in two consecutive cycles, see <<_the_power_balance>>.

In both topologies the same strategy applies:

* **Elevated mode**: When the real PV surplus alone reaches the configured minimum power (the battery is never used to bridge a weak surplus over the threshold), the Controller raises the heat-pump setpoints (heating and hot-water setpoint mode, HR10000=1/HR10001 and HR10005=1/HR10006) and sets a soft power limit (HR10040=1/HR10041) to the available power, so the heat pump stores the surplus as heat. Running the heat pump on surplus is the base case, so the boost starts on the real PV surplus alone — the absence of free battery energy (support disabled, battery drained, or no prediction) does not block it. Free battery energy, when present, is not an entry precondition: it is spent cyclically during the run to ride out clouds from the battery instead of the grid (see the passive-support layer), and it stops when exhausted. Entry also requires the conditions to hold for a configurable confirmation time in sum — the confirmation accumulates while they hold and decays faster while they do not, so short surplus spikes are filtered without a single dip resetting the progress; an optional forecast veto additionally requires the PV surplus alone to sustain the commit over the compressor minimum runtime (recommended only with a weather-based production predictor) — this is the place to gate entry on the forecast.
* **Compressor-cycle-aware hysteresis**: While elevated, the mode is committed for at least the minimum runtime reported by the heat pump (IR10204); after leaving, re-entry is blocked for the reported restart lock (IR10203). During the commit phase the soft power limit never drops below the minimum power, so a surplus dip cannot shut down the compressor. After the commit phase the boost is left only once its coverage (PV surplus plus the invited battery support) has stayed below the actual heat-pump power for a configurable switch-off delay in sum — the uncovered time accumulates and decays faster while the run is clearly covered again, with a power dead-band around the limit, so flickering clouds bridge short dips instead of either aborting the cycle on noise or keeping the boost alive indefinitely.
* **Run extension**: When the heat pump starts a natural hot-water run on its own (storage dropped below its limit temperature), the Controller opportunistically extends the run to the elevated hot-water setpoint — the compressor is already running, so the storage is topped up without an additional compressor start. Entry requires full coverage with a power margin (PV surplus plus deliverable battery support ≥ current heat-pump power + margin) and a minimum setpoint delta. As soon as the coverage drops below the heat-pump power the extension is released immediately — the SHI soft power limit is only a recommendation the heat pump may ignore, so it is not relied upon to prevent grid draw while coverage is lost. Toggling near the coverage limit is instead prevented by the entry power margin plus a re-entry lock (after a release, re-entry is blocked for the minimum switching time). The heat pump's own setpoint is latched from IR10121 while no external influence is active. Unlike a boost, the extension holds no compressor cycle, so it needs no commit-energy check.
* **Night reserve mode**: The night reserve is the battery energy kept back for the household. `MAX_DEFICIT` (default) reserves the largest cumulative household deficit over the horizon — safe, but conservative at low morning SoC because it ignores that PV will refill the battery during the day. `SOC_TRAJECTORY` simulates the battery's state of charge forward (charged by forecast PV up to the capacity, discharged by the deficit) and reserves only what that trajectory cannot spare; because midday PV refills the battery, it frees morning energy on a sunny forecast. `SOC_TRAJECTORY` is more aggressive and only reliable with a weather-based production predictor. The `Night reserve buffer` applies in both modes: in `MAX_DEFICIT` it inflates the reserve (e.g. 120 % → +20 %); in `SOC_TRAJECTORY` it becomes a cushion (a fraction of the overnight deficit) that the simulated SoC must stay above at all times — so a real safety margin remains even when the trajectory would otherwise free everything, protecting the household if the forecast recharge turns out too optimistic.
* **Forecast charge model**: Both reserve modes work on the same per-quarter battery flows, and those flows are *battery-side* energy, not raw forecast power. Two corrections keep the promise honest. First, the recharge credited to the forecast is bounded by what the battery can actually absorb — otherwise an hour of 10 kW predicted surplus counts as 10 kWh even on a battery that only takes 1 kW, and the reserve comes out too small. That bound is read from `_sum/EssMinDischargePower`, the maximum charge power ever *measured* (negative by convention). `Core.Sum` maintains it as a running minimum of `EssDischargePower`, so a full battery reporting 0 W cannot lower it, and persists it through its own configuration, so it survives a restart — the Energy Scheduler's `GocBuilder` derives its own maximum charge power from the same Channel. No assumption about the battery is needed, and nothing make-specific: the alternatives all fail, since no ESS nature is required to publish the battery's charge capability, `AllowedChargePower` is momentary and reads 0 W on a full battery, and `MaxApparentPower` is the inverter rating rather than the battery's. Until a plant has charged once that value is 0, and then **no** future recharge is credited at all. That is deliberate rather than a gap to fill with an estimate: while no evidence exists the honest answer is the conservative one, the same rule this Controller follows for a missing forecast or a missing measurement, and it resolves itself within hours of the first charge. `Maximum forecast charge power` is an absolute override in W for that first window, or for the case where the measured figure has become optimistic — it is the maximum *ever* and never decays, so an ageing battery keeps a historical peak, which over-credits slightly. Second, `Forecast charge/discharge efficiency` account for the losses: only that fraction of a credited surplus arrives in the battery, and covering a 1000 Wh household deficit removes `1000 / efficiency` Wh from it. The battery capacity limit in `SOC_TRAJECTORY` applies on top. Time-dependent charge restrictions are not modelled — if the plant has any (e.g. a curtailment window), the absolute override has to be set low enough to hold in the worst quarter.
* **Battery support mode**: Governs how aggressively free battery energy drives the heat pump. `OFFENSIVE` (default) invites the battery into the heat pump's target power — the boost soft limit and the run-extension coverage are PV surplus *plus* deliverable battery power, actively turning spare energy into heat. `CLOUD_BUFFER` limits the boost and the run extension to the PV surplus *alone* (the heat pump follows the sun); the battery then only cushions short surplus dips reactively. In *both* modes a heat pump running on its own is still paid from the battery (passive support) while the night reserve holds — so e.g. an evening hot-water run is covered from spare energy even in `CLOUD_BUFFER`, but a run extension (extra heat) only happens when the sun covers it.
* **Energy release and support power**: These are kept separate. The energy gate is the *free battery energy* = usable energy above Min-SoC minus the night reserve (the forecasted household deficit until the next sustained PV surplus, from the `PredictorManager` predictions, scaled by a configurable buffer). While it is positive, the battery may support the heat pump. The support *power* is not derived from this energy via an assumed duration — it is the real, currently uncovered heat-pump power, bounded by the power the ESS can actually deliver *for the heat pump* right now (its allowed discharge power minus the share the battery already needs for the household) and an optional `maxBatterySupportPower` cap (0 = use the full deliverable ESS power). Bounding by the real remaining ESS power up front keeps the coverage checks honest: a battery that can discharge 3 kW while the household already draws 2 kW offers only 1 kW to the heat pump, so a 3 kW run is not treated as "fully covered" and the gap is not left to the grid.
* **Passive battery support**: Independent of the boost and run-extension logic, the battery pays for the heat pump's electricity whenever the pump runs on its own — capped at the spare energy above the night reserve and at the current heat-pump consumption, so nothing is taken from the household reserve or sold to the grid. If the coverage is only partial, the remainder is drawn from the grid at the heat pump's tariff. While such a self-started run is active, the soft power limit (HR10040=1/HR10041) is written to the covered power, so the heat pump can modulate down onto what PV and battery actually pay for instead of taking the difference from the grid — the setpoints stay released, because elevating them during a heating run would overheat the house. The soft limit is a recommendation: the heat pump discards it once its temperature deviates too far from its setpoint, so a genuine heat demand is protected by the device itself. The opposite case is the critical one — close to the setpoint the heat pump *does* follow the limit, and a value below its minimum sensible power would push it into a compressor stop or short cycling. The limit is therefore written exclusively while the coverage carries at least the minimum power and released entirely below that, where a "use almost nothing" recommendation would be dishonest anyway. This is the base layer; the run extension builds on it by additionally raising the hot-water setpoint when the run is fully covered.

== Scheduler

This Controller must be scheduled *before* the Balancing Controller (`Controller.Symmetric.Balancing`), otherwise the forced-export constraint has no effect.

== Notes

* Without a valid prediction the Controller falls back to pure-surplus operation and raises the `NoPredictionAvailable` warning; the battery then never supports the heat pump. An *incomplete* prediction is treated the same way: the consumption forecast must start in the current quarter and reach the required horizon (24 h). Where a quarter is missing in the Unmanaged consumption forecast, it is filled from the plain consumption channel (which includes managed consumers and is therefore &#8805; the unmanaged value — conservative); only a quarter missing in *both* channels counts as "no prediction", so a too-short or late-starting forecast still fails safe instead of releasing almost the whole battery. Missing production is filled with 0 W (also conservative). Production and consumption are aligned by time, not by array index, so an interior gap cannot misalign them.
* **Fail-safe on invalid measurements**: if the grid, ESS (both `EssDischargePower` and `EssActivePower`) or heat-pump power reading is unavailable, the power balance cannot be computed reliably (a missing value read as 0 W would fake a surplus; a missing `EssActivePower` would make the DC-PV share of a HybridEss vanish — with a discharging battery the difference even goes negative and is clamped to 0 — so the discharge limit, which is an AC bound, would throttle exactly the PV the heat pump is running on). The Controller then grants no elevated mode and no battery support, releases the heat pump and leaves the ESS to the Balancing Controller, and raises the `PowerMeasurementUnavailable` warning.
* **Fail-safe on shutdown / reconfiguration**: on deactivation, on being disabled, on a heat-pump-ID change, and when a cycle cannot complete (e.g. the ESS component is missing), the Controller releases all external influence (heating and hot-water setpoint modes to "no influence", LPC off, PC limit 0), so a previously written setpoint elevation cannot persist on a device it no longer regulates. The heat pump's own 15-minute watchdog does not cover this, because the SHI component keeps polling and thus keeps the written values alive.
* For `GRID_SIDE_OF_GRID_METER` the heat pump is outside the balancing area, so `_sum/ConsumptionActivePower` (and its prediction) covers the household only — exactly what the night reserve needs. For `BEHIND_GRID_METER` the heat pump is part of that measurement; its own prediction (when configured, e.g. `heatPump0/ActivePower`) is subtracted so the reserve is again based on the household load alone.
* The per-cycle `debugLog` line (`Controller.Debug.Log`) is emitted only when the `Debug Mode` option is enabled (off by default), so it does not flood the log in normal operation.
* Channels `ElevatedModeActive`, `FreeBatteryEnergy` (energy released to the heat pump; 0 when battery support is disabled), `EssSupportPower` (battery power actually supporting the heat pump), `EssForcedExportPower` / `EssDischargeLimit` (topology-specific) and `NightReserveEnergy` document each decision for debugging and history. `EssSupportPower` reflects the real support: for `GRID_SIDE_OF_GRID_METER` the forced export after ESS clamping; for `BEHIND_GRID_METER` — where the Controller only sets a discharge *allowance* — a best-effort estimate of the battery discharge actually attributable to the heat pump (0 while the battery is idle or charging), since with PV present the battery cannot be split exactly between household and heat pump.

== The power balance

Every derived power figure — PV surplus for the heat pump, uncovered household load, PV share of the ESS inverter power, available battery support — is calculated *once per cycle* into an immutable `PowerBalance`, and every decision and every ESS command then works from that same record. This is not a stylistic choice: every defect found in this Controller so far lived at exactly this seam, where one call site derived a figure slightly differently from another. Two distinctions are the load-bearing ones:

* **The battery is taken out of the measurement in both directions.** The surplus is production minus household, as if the battery were idle; the household load is what the household needs, as if the battery were idle. Both therefore use the *signed* battery power, so neither depends on what the battery is doing right now. The heat pump comes before battery charging: protecting the battery is the job of the night reserve, which releases battery energy only when the forecast says the household stays covered.
* **PV share of the inverter.** On a HybridEss `_sum/EssActivePower` is the whole inverter (PV + battery) while `_sum/EssDischargePower` is the battery alone; the difference is the DC-PV share and is 0 on an AC-coupled system. Every figure meant to be *battery* power has it removed, every figure that bounds the ESS *active* power has it added back.

Four regressions came out of getting this wrong, and they are recorded here rather than in the code, where only the valid formula and its preconditions belong:

* **The surplus must not depend on the battery's state.** It used to subtract only the battery *discharge*, treating a charging battery as having taken its share. The Controller moves the battery itself, so this closed a loop. On 03.10. (HybridEss, heat pump grid-side, boost running, an oven switched on), whenever the battery charged, the surplus shrank and the Controller forced the battery out of charging. Once it no longer charged, the surplus was back, the Controller let go and the Balancing Controller told the battery to charge again. The two requests alternated every few seconds, faster than the inverter follows (5–10 s), so the battery swung between about −1 kW and +1.7 kW every 15 s and spent part of each round discharging into the public grid. Two further changes keep this from coming back. Grid-side, the heat pump's share of the surplus is now forced out continuously rather than only while battery support is needed, so there is no second request to alternate with. And battery power is only forced for a gap seen in two consecutive cycles: grid meter and inverter are read at slightly different times, so while the inverter ramps, one cycle can pair the meter's new reading with the inverter's stale one. That snapshot shows a gap that does not exist, and a slow inverter carries out a single-cycle request for many seconds.

* **The household load must not be capped at the measured discharge.** It is what the household *needs*, invariant to the current grid/battery split. Capping it collapsed the figure to 0 W while the grid still covered everything — which behind the meter pinned the battery at 0 W so the Balancing Controller could not serve the household from it at all, turned the discharge limit into a ratchet that could follow a rising load but never lead it, and grid-side promised the heat pump a battery budget the household was about to claim.
* **The surplus term in the forced-export request is load-bearing.** Coverage requires `ess >= forcedExport + surplusShare + (ess + grid)`, where `surplusShare` is the part of the surplus the heat pump consumes. Cancelling it against `(ess + grid)` looks algebraically tempting but is wrong, because the surplus is clamped at 0 while `(ess + grid)` is not — the two only cancel while a PV surplus actually exists. Dropping it understated the request by exactly the surplus and drove it negative once the surplus exceeded half the heat-pump power; the ESS then clamped the request away and no support flowed at all — precisely the situation a boost under a passing cloud is in. This produced repeated elevated/normal cycling on partly cloudy days.
* **A PV-covered household must not shrink the battery budget.** Reserving the household from the *whole inverter* figure books PV-covered load as battery draw; applying a bare battery allowance as an *AC* bound throttles usable PV instead of the battery.

Tests follow this split: `PowerBalanceTest` states the invariants as properties (same load → same figure regardless of its split; same production and household → same surplus whether the battery charges, idles or discharges; extra PV never appears as battery discharge; less ESS power never yields more support; no released energy → no support), while `ControllerShiHeatPumpImplTest` pins the operating scenarios.

== The night reserve calculation

The reserve policy lives in `BatteryReserveCalculator`, separate from the Controller: the Controller fetches the forecasts and is the only place that writes channels, while the calculator takes the time-aligned forecasts plus the battery state and returns the reserve, the spare energy and the *reason* the calculation ended where it did (`OK`, `NO_USABLE_ENERGY`, `FORECAST_UNAVAILABLE`, `FORECAST_INCOMPLETE`). It touches no OSGi service, no channel and no clock, so the policy is unit-testable with plain maps and reusable for a future heating-buffer planner.

The reason distinguishes cases the old code conflated: a battery that simply has nothing to give is *not* a forecast problem and must not raise `NoPredictionAvailable` — which is why that guard is settled before the predictor is consulted at all.

Two different gap rules coexist on purpose, and they protect opposite things:

* The **reserve** is strict. A quarter missing in both consumption channels, or a forecast that does not reach the full 24 h horizon, releases nothing. Releasing battery energy on an incomplete forecast can leave the household short overnight.
* The optional **boost forecast veto** is lenient. It skips missing quarters and only fires on a quarter that is actually forecast too weak, because a veto firing on a gap would block a boost the sun could well have carried.

`BatteryReserveCalculatorTest` exercises this policy directly with plain forecast maps — reason mapping, the per-quarter channel fallback, the horizon check and both reserve modes — without any component harness.

== Decision and device commands

The Controller first decides ONE operating state for the cycle — `NORMAL`, `BOOST` or `RUN_EXTENSION` — and that state alone produces a complete `HeatPumpCommand`: heating mode and setpoint, hot-water mode and setpoint, LPC mode and PC limit. A single writer transfers it to the device.

Before, each mode wrote its own subset of overlapping registers, so understanding which command ultimately held required knowing the call order: the run extension wrote the hot-water registers, and the normal-mode path released them again — guarded by a flag, and only because it happened to run afterwards. Now the state answers that question by itself.

A `null` mode or setpoint in the command means "leave that register alone", which is a distinct outcome from writing 0: the SHI *rejects* a heating or hot-water command while the corresponding operating mode is switched off at the heat pump (status 0, e.g. heating in summer), so those registers must not be written at all in that case.

Two things are deliberately *not* unified:

* **The switch-off rules.** The boost holds through a decaying uncovered-time budget with a power dead-band, because dropping it aborts a committed compressor cycle. The run extension releases the instant coverage is lost, because it holds no cycle and the only thing at stake is not drawing grid power. Same-looking conditions, opposite correct answers.
* **The fail-safe release.** On deactivation, on a heat-pump-ID change, on being disabled and when a cycle cannot complete, each register is still released independently and best-effort, outside the command path — one register the device rejects must not prevent releasing the others.

`DecisionReason` names the binding cause of the current state, and it exists because "normal operation" explains nothing: a boost that is held back by a pending confirmation, by the restart lock, by the forecast veto or by a missing measurement looks identical from the outside. The reason is deliberately about the operating state only — why the *battery* is not supporting the heat pump is a separate question, since a boost never requires battery energy, and it is answered by `FreeBatteryEnergy`, `NightReserveEnergy` and the `NoPredictionAvailable` warning.

`HeatPumpCommandTest` checks the command each state asks for without a device, a clock or a call order — including the register-range clamp and the "leave it alone" cases.

== Components

=== Controller SHI Heat Pump

*Name*: Controller SHI Heat Pump

*Factory-PID*: `Controller.HeatPump.Shi`

== Code

https://github.com/OpenEMS/openems/tree/develop/io.openems.edge.controller.heatpump.shi[Source Code icon:github[]]
